<!doctype html>
<html lang="pt-BR">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width,initial-scale=1,viewport-fit=cover">
<meta name="theme-color" content="#0f3554">
<link rel="manifest" href="manifest.json">
<link rel="icon" href="icon-192.png">
<title>UPS Concept V3.5</title>
<style>
:root{
  --bg:#edf3f7;--surface:#fff;--ink:#18313f;--muted:#657887;--navy:#0f3554;
  --blue:#1d6b99;--cyan:#2ea8c7;--green:#17835d;--amber:#e2a11f;--red:#bd392f;
  --redbg:#fff0ed;--greenbg:#eaf7f1;--line:#d7e2e9;--shadow:0 12px 32px rgba(17,50,71,.12);
}
*{box-sizing:border-box}
html{scroll-behavior:smooth}
body{margin:0;background:linear-gradient(#edf3f7,#f7fafc 40%);font-family:Inter,system-ui,-apple-system,Segoe UI,Roboto,Arial,sans-serif;color:var(--ink)}
header{position:sticky;top:0;z-index:90;background:rgba(15,53,84,.96);backdrop-filter:blur(10px);color:#fff;box-shadow:0 5px 20px rgba(0,0,0,.16)}
.topbar{max-width:1360px;margin:auto;padding:10px 14px;display:flex;align-items:center;gap:10px;flex-wrap:wrap}
.brand{display:flex;align-items:center;gap:10px;font-weight:900}
.brand img{width:42px;height:42px;border-radius:10px;background:#fff}
.brand small{display:block;color:#cde1ef;font-weight:600}
.spacer{flex:1}
.btn{border:0;border-radius:12px;padding:9px 12px;font-weight:800;cursor:pointer;box-shadow:0 2px 8px rgba(0,0,0,.12);background:#fff;color:var(--navy)}
.btn.gold{background:#f2bd43}.btn.soft{background:#dceaf3}.btn.red{background:#ffe3de;color:#8b241d}
.navchips{display:flex;gap:7px;overflow:auto;padding:7px 14px 10px;max-width:1360px;margin:auto}
.navchips a{white-space:nowrap;text-decoration:none;color:#d9e9f3;border:1px solid rgba(255,255,255,.25);border-radius:999px;padding:6px 10px;font-size:12px;font-weight:800}
main{max-width:1360px;margin:auto;padding:16px}
.card{background:var(--surface);border:1px solid var(--line);border-radius:18px;box-shadow:var(--shadow);overflow:hidden}
.pad{padding:18px}
.hero{display:grid;grid-template-columns:1fr;gap:14px;align-items:stretch}
.hero h1{margin:0;color:var(--navy);font-size:clamp(31px,4.5vw,56px);line-height:1}
.hero p{font-size:17px;line-height:1.55;color:#47606e}
.hero img{width:100%;height:100%;object-fit:cover;min-height:270px}
.badges{display:flex;gap:7px;flex-wrap:wrap;margin-top:12px}
.badge{display:inline-flex;align-items:center;gap:6px;padding:7px 10px;border-radius:999px;background:#e7f0f6;color:#184e70;font-weight:800;font-size:12px}
.badge.red{background:#fee7e4;color:#94271f}.badge.green{background:#e5f5ee;color:#1b6b50}
.section-title{scroll-margin-top:115px;margin:26px 0 11px;display:flex;align-items:center;gap:9px;color:var(--navy)}
.section-title span{width:34px;height:34px;border-radius:10px;display:grid;place-items:center;background:var(--navy);color:#fff}
.grid{display:grid;grid-template-columns:repeat(12,1fr);gap:13px}
.c3{grid-column:span 3}.c4{grid-column:span 4}.c5{grid-column:span 5}.c6{grid-column:span 6}.c7{grid-column:span 7}.c8{grid-column:span 8}.c12{grid-column:span 12}
.kpi{padding:16px;border-top:5px solid var(--blue)}
.kpi h3{margin:0 0 7px;color:var(--navy)}.kpi p{margin:0;line-height:1.5;color:#4b616e}
.state{display:flex;align-items:center;gap:12px;padding:14px}
.state .lamp{width:18px;height:18px;border-radius:50%;box-shadow:0 0 0 5px rgba(0,0,0,.03)}
.lamp.green{background:#22a56f;box-shadow:0 0 0 5px rgba(34,165,111,.13)}.lamp.red{background:#d64438;box-shadow:0 0 0 5px rgba(214,68,56,.13)}.lamp.amber{background:#e5aa2f;box-shadow:0 0 0 5px rgba(229,170,47,.13)}
.state b{display:block;color:var(--navy)}.state small{color:var(--muted)}
.diagram-wrap{padding:15px}
.energy-line{display:grid;grid-template-columns:1fr auto 1fr auto 1fr auto 1fr;gap:8px;align-items:center}
.node{border:2px solid #aac4d4;background:#f8fbfd;border-radius:14px;padding:14px;text-align:center;font-weight:900;color:var(--navy)}
.node.warn{border-color:#e4b14b;background:#fff8e9}.node.good{border-color:#78bf9f;background:#eef8f4}.node.bad{border-color:#df8e87;background:#fff1ef}
.arrow{font-size:25px;color:var(--blue);font-weight:900}
.bypass{margin-top:12px;display:flex;gap:8px;align-items:center;justify-content:center;flex-wrap:wrap}
.bypass .line{height:3px;background:#889daa;min-width:45px;flex:1;max-width:120px}
.photo-wrap{position:relative;background:#dce4e9}
.photo-wrap img{width:100%;height:auto;display:block}
.photo-label{position:absolute;top:10px;left:10px;background:rgba(11,48,75,.92);color:#fff;padding:8px 10px;border-radius:9px;font-weight:900;z-index:3}
.hotspot{position:absolute;transform:translate(-50%,-50%);width:38px;height:38px;border-radius:50%;border:3px solid #fff;background:#f1b332;display:grid;place-items:center;cursor:pointer;box-shadow:0 5px 15px rgba(0,0,0,.3);z-index:4;font-size:18px;touch-action:none}
.hotspot::after{content:"";position:absolute;inset:-7px;border:2px solid rgba(241,179,50,.45);border-radius:50%;animation:pulse 1.8s infinite}
@keyframes pulse{0%{transform:scale(.82);opacity:.9}100%{transform:scale(1.5);opacity:0}}
.editing .hotspot{cursor:move}
.alarm-table{width:100%;border-collapse:separate;border-spacing:0;border:1px solid var(--line);border-radius:14px;overflow:hidden}
.alarm-table th,.alarm-table td{padding:11px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}
.alarm-table th{background:var(--navy);color:#fff}.alarm-table tr:last-child td{border-bottom:0}.alarm{font-weight:900;color:#9c2c23}
.callout{padding:13px;border-radius:14px;margin-top:12px}.callout.red{background:var(--redbg);border:1px solid #efc2bb;color:#78251e}.callout.green{background:var(--greenbg);border:1px solid #b6e0cd;color:#175d46}.callout.amber{background:#fff7e6;border:1px solid #f0d59a;color:#725115}
.chain{display:flex;gap:8px;align-items:stretch;flex-wrap:wrap}
.chain .step{flex:1 1 180px;padding:14px;border:1px solid var(--line);border-radius:14px;background:#f9fbfd;position:relative}
.chain .step:not(:last-child)::after{content:"→";position:absolute;right:-16px;top:50%;transform:translateY(-50%);font-size:25px;color:var(--blue);font-weight:900}
.chain h4{margin:0 0 6px;color:var(--navy)}
.mode-tabs{display:flex;gap:7px;flex-wrap:wrap;margin-bottom:12px}
.mode-tabs button{border:1px solid var(--line);background:#f6f9fb;border-radius:10px;padding:9px 10px;font-weight:800;color:var(--navy);cursor:pointer}
.mode-tabs button.active{background:var(--navy);color:#fff;border-color:var(--navy)}
.mode-view{display:none}.mode-view.active{display:block}
.sim{display:grid;grid-template-columns:280px 1fr;gap:14px}
.controls{padding:14px}
.controls label{display:flex;align-items:center;justify-content:space-between;gap:8px;padding:9px 0;border-bottom:1px solid var(--line);font-weight:800}
.controls input{width:20px;height:20px}
.result{padding:16px}
.result h3{margin-top:0;color:var(--navy)}
.result-box{padding:14px;border-radius:14px;background:#f5f8fa;border:1px solid var(--line)}
.timeline{display:grid;gap:10px}
.timeline .item{display:grid;grid-template-columns:36px 1fr;gap:10px;align-items:start}
.timeline .n{width:32px;height:32px;border-radius:50%;display:grid;place-items:center;background:var(--navy);color:#fff;font-weight:900}
.info-panel{position:fixed;right:14px;bottom:14px;z-index:120;width:min(440px,calc(100vw - 28px));max-height:72vh;background:#fff;border:1px solid var(--line);border-radius:18px;box-shadow:0 18px 50px rgba(0,0,0,.24);display:none;overflow:hidden}
.info-head{display:flex;align-items:center;gap:10px;background:var(--navy);color:#fff;padding:13px 14px}.info-head b{flex:1}.close{background:transparent;color:#fff;border:0;font-size:25px;cursor:pointer}
.info-body{padding:15px;overflow:auto;max-height:60vh}.info-body h4{margin:11px 0 5px;color:var(--navy)}.info-body p{line-height:1.5;margin:0 0 8px}.tag{display:inline-block;padding:4px 8px;background:#edf4f8;border-radius:999px;margin:3px 4px 0 0;font-size:12px;font-weight:800}
.quiz-drawer{position:fixed;left:0;right:0;bottom:0;z-index:130;background:#fff;border-top:4px solid #f1b332;box-shadow:0 -10px 30px rgba(0,0,0,.18);padding:14px 16px;display:none;max-height:78vh;overflow:auto}
.quiz{max-width:900px;margin:auto}.q{padding:13px 0;border-bottom:1px solid var(--line)}.q b{display:block;margin-bottom:7px}.q label{display:block;margin:6px 0}
.editor-note{display:none;padding:10px;margin-top:10px;border:1px dashed #aebfca;border-radius:10px;background:#f8fbfd;color:#526977}.editing .editor-note{display:block}
[contenteditable=true]{outline:2px dashed #dfac3c;outline-offset:3px;border-radius:5px}
.footer{text-align:center;color:#647887;font-size:12px;margin:25px 0 8px}

.sim-v3{display:grid;grid-template-columns:1fr 1fr;gap:14px}
.sim-unit{border:1px solid var(--line);border-radius:15px;padding:14px;background:#fbfdfe}
.sim-unit h3{margin:0 0 10px;color:var(--navy)}
.ctrlrow{display:grid;grid-template-columns:1fr 155px;gap:10px;align-items:center;padding:8px 0;border-bottom:1px solid var(--line)}
.ctrlrow select{padding:8px;border:1px solid #b9cad4;border-radius:9px;background:#fff}
.scenarios{display:grid;grid-template-columns:repeat(2,1fr);gap:12px}
.scenario{border:1px solid var(--line);border-radius:15px;padding:14px;background:#fff}
.scenario h3{margin:0 0 6px;color:var(--navy)}
.scenario button{border:0;border-radius:10px;padding:8px 10px;background:#e8f0f5;color:var(--navy);font-weight:800;cursor:pointer}
.reveal{display:none}
.causegrid{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:12px}
.causebox{padding:14px;border:1px solid var(--line);border-radius:14px;background:#fafcfd}
.causeflow{display:flex;gap:7px;align-items:center;flex-wrap:wrap}
.causeitem{padding:8px 10px;border-radius:10px;background:#edf4f8;font-weight:800}
.causearrow{font-weight:900;color:var(--blue)}
.feedback{font-size:13px;margin-top:5px;font-weight:800}

.bypass-detail{display:grid;grid-template-columns:1fr 1fr;gap:14px}
.bypass-flow{display:flex;align-items:center;gap:8px;flex-wrap:wrap;margin-top:10px}
.bypass-step{flex:1 1 150px;min-height:92px;padding:12px;border:1px solid var(--line);border-radius:14px;background:#f9fbfd}
.bypass-step h4{margin:0 0 6px;color:var(--navy)}
.bypass-arrow{font-size:24px;font-weight:900;color:var(--blue)}
.condition-list{display:grid;grid-template-columns:repeat(2,1fr);gap:10px;margin-top:12px}
.condition{padding:12px;border:1px solid var(--line);border-radius:12px;background:#fbfdfe}
.condition b{display:block;color:var(--navy);margin-bottom:4px}

.circuit-grid{display:grid;grid-template-columns:1fr 1fr;gap:14px}
.circuit-card{border:1px solid var(--line);border-radius:16px;background:#fbfdfe;padding:14px}
.circuit-card h3{margin:0 0 12px;color:var(--navy)}
.component-list{display:grid;gap:9px}
.component{border:1px solid var(--line);border-radius:12px;background:#fff;padding:11px}
.component b{color:var(--navy)}
.component small{display:block;color:var(--muted);margin-top:4px}
.flow-rail{display:flex;align-items:center;gap:7px;flex-wrap:wrap;margin:12px 0}
.flow-node{padding:9px 10px;border-radius:10px;background:#edf4f8;border:1px solid #cbdbe5;font-weight:800;color:var(--navy)}
.flow-node.active{background:#eaf7f1;border-color:#89c8ab}
.flow-node.warn{background:#fff7e6;border-color:#e4c26c}
.flow-node.bad{background:#fff0ed;border-color:#e0a29b}
.flow-arrow{font-weight:900;color:var(--blue)}
.mode-controls{display:flex;gap:8px;flex-wrap:wrap;margin-top:12px}
.mode-controls button{border:1px solid var(--line);background:#f6f9fb;border-radius:10px;padding:8px 10px;font-weight:800;color:var(--navy);cursor:pointer}
.mode-controls button.active{background:var(--navy);color:white}
.detail-table{width:100%;border-collapse:separate;border-spacing:0;border:1px solid var(--line);border-radius:14px;overflow:hidden;margin-top:10px}
.detail-table th,.detail-table td{padding:9px;border-bottom:1px solid var(--line);text-align:left;vertical-align:top}
.detail-table th{background:#133b5a;color:white}
.detail-table tr:last-child td{border-bottom:0}

.interactive-toolbar{display:flex;gap:8px;flex-wrap:wrap;margin:12px 0 4px}
.interactive-toolbar button{border:1px solid var(--line);background:#f7fafc;color:var(--navy);padding:9px 11px;border-radius:10px;font-weight:800;cursor:pointer}
.interactive-toolbar button.active{background:var(--navy);color:#fff}
.flow-node,.component,.causeitem{transition:.28s ease}
.component.clickable{cursor:pointer}
.component.clickable:hover{transform:translateY(-2px);box-shadow:0 7px 18px rgba(17,50,71,.12)}
.flow-node.dim,.component.dim{opacity:.25;filter:grayscale(.75)}
.flow-node.pulse-active{animation:energyPulse 1.05s ease-in-out infinite alternate;background:#e7f8ef;border-color:#52aa79;box-shadow:0 0 0 3px rgba(82,170,121,.13)}
.flow-node.faulted{background:#fff0ed!important;border-color:#d45a50!important;color:#8b211a!important;animation:faultPulse .75s ease-in-out infinite alternate}
@keyframes energyPulse{from{transform:scale(1)}to{transform:scale(1.035)}}
@keyframes faultPulse{from{box-shadow:0 0 0 0 rgba(212,90,80,.25)}to{box-shadow:0 0 0 6px rgba(212,90,80,.08)}}
.guided-box{margin-top:12px;padding:13px;border-radius:14px;background:#f7fafc;border:1px solid var(--line)}
.guided-box b{color:var(--navy)}
.guided-actions{display:flex;gap:8px;flex-wrap:wrap;margin-top:10px}
.guided-actions button{border:0;background:#e7f0f6;color:var(--navy);font-weight:800;padding:8px 10px;border-radius:9px;cursor:pointer}
.energy-dot{width:12px;height:12px;border-radius:50%;background:#20a56f;display:inline-block;box-shadow:0 0 0 4px rgba(32,165,111,.13);margin-right:6px}
.switch-panel{display:grid;grid-template-columns:1fr 1fr;gap:12px;margin-top:12px}
.switch-card{border:1px solid var(--line);border-radius:14px;padding:14px;background:#fbfdfe}
.switch-card h4{margin:0 0 8px;color:var(--navy)}
.big-switch{width:100%;border:0;border-radius:12px;padding:14px;font-size:16px;font-weight:900;cursor:pointer;background:#edf3f7;color:var(--navy)}
.big-switch.on{background:#e5f5ed;color:#176547}.big-switch.off{background:#f1f4f6;color:#6f7f89}
.alarm-chain .causeitem.highlight{background:#fff0ed;border:1px solid #e9b2ab;box-shadow:0 0 0 4px rgba(189,57,47,.08)}
.alarm-chain .causearrow.highlight{color:var(--red);transform:scale(1.2)}
.progress-strip{display:flex;gap:6px;overflow:auto;margin-top:10px;padding-bottom:2px}
.progress-strip span{white-space:nowrap;font-size:11px;font-weight:800;padding:6px 9px;border-radius:999px;background:#edf3f7;color:#647887}
.progress-strip span.done{background:#e4f5ed;color:#1b6b50}
@media(max-width:980px){.switch-panel{grid-template-columns:1fr}}

@media(max-width:980px){.circuit-grid{grid-template-columns:1fr}}

@media(max-width:980px){.bypass-detail,.condition-list{grid-template-columns:1fr}.bypass-arrow{transform:rotate(90deg);width:100%;text-align:center}}

@media(max-width:980px){.sim-v3,.scenarios,.causegrid{grid-template-columns:1fr}.ctrlrow{grid-template-columns:1fr}}

@media(max-width:980px){.hero{grid-template-columns:1fr}.c3,.c4,.c5,.c6,.c7,.c8{grid-column:span 12}.sim{grid-template-columns:1fr}.energy-line{grid-template-columns:1fr}.arrow{transform:rotate(90deg);text-align:center}.chain .step:not(:last-child)::after{display:none}}
</style>
</head>
<body>
<header>
<div class="topbar">
  <div class="brand"><img src="icon-192.png"><div>UPS Concept V3.5 <small>UPS-3901A × UPS-3901B · proteção, redundância, chaves estáticas e diagnóstico</small></div></div>
  <div class="spacer"></div>
  <button class="btn gold" id="installBtn" hidden>📲 Instalar App</button>
  <button class="btn" id="quizBtn">🧠 Quiz 18 questões</button>
  <button class="btn soft" id="editBtn">✏️ Editar</button>
</div>
<div class="navchips">
  <a href="#conceito">Conceito</a><a href="#energia">Unifilar</a><a href="#circuitos">Circuitos detalhados</a><a href="#bypassdet">Bypass detalhado</a><a href="#eaxen">EA × EN</a><a href="#simultaneo">EA+EN</a><a href="#paineis">Painéis</a><a href="#modos">Modos</a>
  <a href="#alarmes">Alarmes</a><a href="#simulador">Simulador</a><a href="#cenarios">Cenários</a><a href="#diagnostico">Diagnóstico</a>
</div>
</header>

<main>
<section class="hero">
  <article class="card pad">
    <h1>UPS — proteção, redundância e disponibilidade real</h1>
    <p>Este Concept foi refinado para separar três ideias que costumam gerar confusão: <b>estar energizada</b>, <b>estar em stand-by</b> e <b>estar realmente disponível para assumir a carga</b>.</p>
    <div class="badges">
      <span class="badge green">UPS 1: principal</span>
      <span class="badge">UPS 2: stand-by</span>
      <span class="badge red">UPS 2: alarmes ativos</span>
      <span class="badge">Arquitetura com retificador, bateria, inversor e bypass</span>
    </div>
<div class="progress-strip" id="progressStrip">
  <span data-sec="conceito">Conceito</span>
  <span data-sec="energia">Unifilar</span>
  <span data-sec="circuitos">Circuitos</span>
  <span data-sec="bypassdet">Bypass</span>
  <span data-sec="eaxen">EA × EN</span>
  <span data-sec="alarmes">Alarmes</span>
  <span data-sec="simulador">Simulador</span>
</div>
    <div class="editor-note">No modo edição, os textos ficam editáveis e as lâmpadas podem ser arrastadas. As alterações permanecem neste aparelho.</div>
  </article>
</section>

<h2 id="conceito" class="section-title"><span>1</span> Conceito e leitura operacional</h2>
<section class="grid">
  <article class="card kpi c4" data-edit><h3>O que é a UPS?</h3><p>É uma fonte de alimentação ininterrupta destinada a manter cargas críticas energizadas diante de perda ou degradação da alimentação normal.</p></article>
  <article class="card kpi c4" data-edit><h3>O que ela protege?</h3><p>Mais do que “falta de energia”, a UPS protege contra descontinuidade de alimentação, além de oferecer uma fonte CA condicionada quando a carga é alimentada pelo inversor.</p></article>
  <article class="card kpi c4" data-edit><h3>O que define disponibilidade?</h3><p>Não basta haver bateria e painel energizado. A cadeia completa bateria → barramento CC → inversor → chave estática → carga precisa estar apta.</p></article>
</section>

<section class="grid" style="margin-top:13px">
  <article class="card state c4"><span class="lamp green"></span><div><b>UPS 1</b><small>Fotografia coerente com unidade principal alimentando carga.</small></div></article>
  <article class="card state c4"><span class="lamp amber"></span><div><b>UPS 2</b><small>Stand-by, porém com condição degradada por alarmes.</small></div></article>
  <article class="card state c4"><span class="lamp red"></span><div><b>Redundância efetiva</b><small>Não deve ser considerada plena enquanto a UPS 2 permanecer em falha.</small></div></article>
</section>

<h2 id="energia" class="section-title"><span>2</span> Unifilar funcional e caminho da energia</h2>
<section class="card diagram-wrap">
  <div class="energy-line">
    <div class="node">REDE CA<br><small>fonte normal</small></div><div class="arrow">→</div>
    <div class="node">RETIFICADOR<br><small>CA → CC</small></div><div class="arrow">→</div>
    <div class="node warn">BARRAMENTO CC<br><small>+ bateria</small></div><div class="arrow">→</div>
    <div class="node good">INVERSOR + EA<br><small>CC → CA → carga</small></div>
  </div>
  <div class="bypass">
    <div class="node" style="min-width:180px">REDE DE BYPASS</div><div class="line"></div><div class="node bad">EN</div><div class="line"></div><div class="node">CARGA CRÍTICA</div>
  </div>
  <div class="callout amber" data-edit><b>Estratégia:</b> em operação pelo inversor, a bateria permanece ligada ao barramento CC e pronta para sustentar o inversor se a rede do retificador desaparecer. O bypass estático por EN é um caminho alternativo. <b>Bypass estático e bypass manual/manutenção não devem ser tratados como a mesma condição.</b> A configuração real deve ser confirmada no unifilar da instalação.</div>
</section>

<h2 id="paineis" class="section-title"><span>3</span> Painéis reais — toque nas lâmpadas</h2>
<section class="grid">
  <article class="card c6 photo-wrap" id="wrap1">
    <div class="photo-label">UPS 1 — UPS-3901A</div><img src="ups1.jpg">
    <button class="hotspot" data-id="u1load" style="left:34%;top:20%">💡</button>
    <button class="hotspot" data-id="u1inv" style="left:31%;top:45%">💡</button>
    <button class="hotspot" data-id="u1bat" style="left:84%;top:35%">💡</button>
    <button class="hotspot" data-id="u1syn" style="left:53%;top:72%">💡</button>
  </article>
  <article class="card c6 photo-wrap" id="wrap2">
    <div class="photo-label">UPS 2 — UPS-3901B</div><img src="ups2.jpg">
    <button class="hotspot" data-id="u2standby" style="left:77%;top:61%">💡</button>
    <button class="hotspot" data-id="u2inv" style="left:29%;top:43%">💡</button>
    <button class="hotspot" data-id="u2alarm" style="left:50%;top:83%">💡</button>
    <button class="hotspot" data-id="u2bat" style="left:87%;top:39%">💡</button>
  </article>
</section>

<h2 id="modos" class="section-title"><span>4</span> Modos de funcionamento</h2>
<section class="card pad">
  <div class="mode-tabs">
    <button class="active" data-mode="normal">Normal</button>
    <button data-mode="loss">Perda da rede</button>
    <button data-mode="invfail">Falha do inversor</button>
    <button data-mode="bypass">Operação em bypass</button>
    <button data-mode="transfer">Necessidade da UPS 2</button>
  </div>
  <div id="normal" class="mode-view active"><div class="chain">
    <div class="step"><h4>1. Rede CA</h4><p>Alimenta o retificador.</p></div>
    <div class="step"><h4>2. Retificador</h4><p>Mantém o barramento CC e a bateria.</p></div>
    <div class="step"><h4>3. Inversor</h4><p>Forma tensão CA estável.</p></div>
    <div class="step"><h4>4. EA</h4><p>Conecta o inversor à carga.</p></div>
  </div></div>
  <div id="loss" class="mode-view"><div class="chain">
    <div class="step"><h4>Rede perdida</h4><p>Retificador deixa de fornecer energia.</p></div>
    <div class="step"><h4>Bateria assume</h4><p>Sustenta o barramento CC.</p></div>
    <div class="step"><h4>Inversor permanece</h4><p>Converte CC em CA.</p></div>
    <div class="step"><h4>Carga preservada</h4><p>Enquanto houver autonomia e cadeia saudável.</p></div>
  </div></div>
  <div id="invfail" class="mode-view"><div class="chain">
    <div class="step"><h4>Falha do inversor</h4><p>Saída CA deixa de ser válida.</p></div>
    <div class="step"><h4>EA pode ser inibido</h4><p>Evita conexão de saída inadequada à carga.</p></div>
    <div class="step"><h4>Bypass avaliado</h4><p>Se disponível e autorizado, EN pode alimentar a carga.</p></div>
    <div class="step"><h4>Proteção reduzida</h4><p>A carga fica dependente da rede de bypass.</p></div>
  </div></div>
  <div id="bypass" class="mode-view"><div class="callout amber"><b>Bypass não é equivalente ao inversor:</b> a continuidade pode ser preservada, porém a reserva por bateria não atua diretamente sobre a carga enquanto o caminho estiver pela rede de bypass.</div></div>
  <div id="transfer" class="mode-view"><div class="callout red"><b>Ponto central deste caso:</b> se a UPS 2 for chamada para assumir justamente quando houver perda da rede e o seu inversor permanecer em falha com EA inibido, o caminho bateria → inversor → carga pode não estar disponível.</div></div>
</section>




<h2 id="circuitos" class="section-title"><span>5</span> Circuitos detalhados — lado do inversor e lado do bypass</h2>
<section class="circuit-grid">

  <article class="card circuit-card">
    <h3>Lado do inversor — caminho protegido</h3>

    <div class="flow-rail" id="invFlow">
      <span class="flow-node active" data-stage="rede">Rede normal</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="q001">DJ-IN / entrada</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="t001">TF-IN</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="ret">Retificador</span><span class="flow-arrow">→</span>
      <span class="flow-node warn" data-stage="dc">Barramento CC</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="inv">Inversor</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="ea">EA</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="load">Carga</span>
    </div>

    <div class="component-list">
      <div class="component clickable" data-comp="rede-normal"><b>Rede normal</b><small>Fonte CA principal do retificador. Objetivo: fornecer energia ao sistema CC da UPS em condição normal.</small></div>
      <div class="component clickable" data-comp="dj-in"><b>DJ-IN / disjuntor de entrada</b><small>Conecta, protege e permite isolar a entrada do retificador.</small></div>
      <div class="component clickable" data-comp="tf-in"><b>TF-IN / transformador de entrada</b><small>Quando existente, fornece isolação galvânica e/ou adequação de tensão para o retificador.</small></div>
      <div class="component clickable" data-comp="retificador"><b>Retificador</b><small>Converte CA em CC. Alimenta o barramento CC e mantém a bateria carregada.</small></div>
      <div class="component clickable" data-comp="barramento-cc"><b>Barramento CC</b><small>Ponto comum entre retificador, bateria e inversor. Permite que a bateria assuma sem interrupção mecânica da carga.</small></div>
      <div class="component clickable" data-comp="filtros-cc"><b>Filtros L/C do lado CC</b><small>Reduzem ripple e estabilizam tensão/corrente CC para o inversor e bateria.</small></div>
      <div class="component clickable" data-comp="bateria"><b>Bateria</b><small>Reserva de energia. Não alimenta diretamente a carga CA; depende do inversor e do EA.</small></div>
      <div class="component clickable" data-comp="dj-b"><b>DJ-B / disjuntor da bateria</b><small>Conecta, protege e permite isolar o banco de baterias do barramento CC.</small></div>
      <div class="component clickable" data-comp="terra-cc"><b>Supervisão de terra CC</b><small>Monitora perda de isolamento do circuito CC e gera alarme de falha à terra.</small></div>
      <div class="component clickable" data-comp="inversor"><b>Inversor</b><small>Converte CC em CA, controlando tensão, frequência e forma de onda da saída.</small></div>
      <div class="component clickable" data-comp="sincronismo"><b>Sincronismo</b><small>Compara inversor e bypass em tensão, frequência e fase para permitir transferência segura.</small></div>
      <div class="component clickable" data-comp="filtro-saida"><b>Filtro/transformador de saída</b><small>Quando existente, reduz harmônicos, adapta tensão e/ou fornece isolação.</small></div>
      <div class="component clickable" data-comp="ea"><b>EA</b><small>Chave estática do lado do inversor. Autoriza ou bloqueia o caminho inversor → carga.</small></div>
    </div>

    <div class="callout green"><b>Objetivo do lado do inversor:</b> manter a carga crítica alimentada por uma fonte CA condicionada e permitir continuidade pela bateria quando a rede normal for perdida.</div>
  </article>

  <article class="card circuit-card">
    <h3>Lado do bypass — caminho alternativo</h3>

    <div class="flow-rail" id="bpFlow">
      <span class="flow-node active" data-stage="bprede">Rede de bypass</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="q501">DJ-IN(BP)</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="t501">TF-IN(BP)</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="q502">DJ-OUT(BP)</span><span class="flow-arrow">→</span>
      <span class="flow-node warn" data-stage="sync">Supervisão V/f/fase</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="en">EN</span><span class="flow-arrow">→</span>
      <span class="flow-node active" data-stage="load">Carga</span>
    </div>

    <div class="component-list">
      <div class="component clickable" data-comp="rede-bypass"><b>Rede de bypass</b><small>Fonte CA alternativa que pode alimentar a carga diretamente quando o inversor não está no caminho.</small></div>
      <div class="component clickable" data-comp="dj-in-bp"><b>DJ-IN(BP) / entrada do bypass</b><small>Conecta, protege e permite isolar a alimentação da rede de bypass.</small></div>
      <div class="component clickable" data-comp="tf-in-bp"><b>TF-IN(BP) / transformador de bypass</b><small>Quando existente, adapta tensão e/ou fornece isolação galvânica no caminho de bypass.</small></div>
      <div class="component clickable" data-comp="dj-out-bp"><b>DJ-OUT(BP) / saída do transformador</b><small>Elemento de isolamento/proteção após o transformador de bypass, quando previsto na configuração.</small></div>
      <div class="component clickable" data-comp="sup-bypass"><b>Supervisão de tensão, frequência e fase</b><small>Verifica se o bypass está em condições aceitáveis antes de autorizar uma transferência.</small></div>
      <div class="component clickable" data-comp="en"><b>EN</b><small>Chave estática do bypass. Conecta a rede de bypass diretamente à barra de saída.</small></div>
      <div class="component clickable" data-comp="bypass-manual"><b>Bypass manual/manutenção</b><small>Caminho mecânico/manual separado do bypass estático. Permite isolar a eletrônica da UPS para manutenção, quando previsto no projeto.</small></div>
      <div class="component clickable" data-comp="backfeed"><b>Proteção contra backfeed</b><small>Evita retorno indevido de energia da saída da UPS para a rede de bypass quando esta deveria estar isolada.</small></div>
      <div class="component clickable" data-comp="barra-saida"><b>Barra de saída</b><small>Ponto onde o caminho do inversor e o caminho do bypass convergem para alimentar a mesma carga.</small></div>
    </div>

    <div class="callout amber"><b>Objetivo do lado do bypass:</b> preservar a continuidade da carga quando o inversor estiver indisponível, em manutenção, sobrecarregado ou removido pela lógica de proteção.</div>
  </article>
</section>

<section class="card pad" style="margin-top:14px">
  <h3 style="margin-top:0;color:var(--navy)">Comparação direta — função e impacto de cada caminho</h3>
  <table class="detail-table">
    <thead><tr><th>Aspecto</th><th>Lado do inversor</th><th>Lado do bypass</th></tr></thead>
    <tbody>
      <tr><td>Fonte imediata da carga</td><td>Saída CA gerada pelo inversor</td><td>Rede de bypass</td></tr>
      <tr><td>Uso da bateria</td><td>Sim, quando necessário</td><td>Não sustenta diretamente a carga</td></tr>
      <tr><td>Chave estática</td><td>EA</td><td>EN</td></tr>
      <tr><td>Qualidade/condicionamento</td><td>Maior controle pela UPS</td><td>Depende da qualidade da rede de bypass</td></tr>
      <tr><td>Objetivo</td><td>Operação normal e continuidade por bateria</td><td>Continuidade alternativa da carga</td></tr>
      <tr><td>Falha crítica típica</td><td>Falha inversor / EA inibido</td><td>Bypass indisponível / EN inibido</td></tr>
    </tbody>
  </table>
</section>

<section class="card pad" style="margin-top:14px">
  <h3 style="margin-top:0;color:var(--navy)">Visualização dos modos — iluminar caminho ativo</h3>
  <div class="mode-controls">
    <button class="active" data-cmode="normal">Normal</button>
    <button data-cmode="battery">Bateria</button>
    <button data-cmode="bypass">Bypass</button>
    <button data-cmode="invfail">Falha do inversor</button>
    <button data-cmode="maint">Manutenção</button>
  </div>
  <div class="interactive-toolbar">
    <button id="followEnergyBtn">▶ Seguir a energia</button>
    <button id="faultModeBtn">⚠ Simular falha por componente</button>
    <button id="resetInteractionBtn">↺ Restaurar</button>
  </div>
  <div class="guided-box" id="guidedBox">
    <b>Interação:</b> clique em um componente para destacá-lo ou use “Seguir a energia”.
    <div class="guided-actions" id="guidedActions" style="display:none">
      <button id="prevStepBtn">← Anterior</button>
      <button id="nextStepBtn">Próximo →</button>
      <button id="stopGuideBtn">Encerrar</button>
    </div>
    <div id="guidedText" style="margin-top:8px"></div>
  </div>
  <div id="circuitModeInfo" class="callout green"><b>Normal:</b> rede normal → retificador → barramento CC → inversor → EA → carga.</div>
</section>

<h2 id="bypassdet" class="section-title"><span>6</span> Caminho do bypass — detalhamento operacional</h2>
<section class="card pad">
  <div class="bypass-detail">
    <article>
      <h3 style="margin-top:0;color:var(--navy)">Bypass estático — caminho automático pela EN</h3>
      <p>O bypass estático é o caminho alternativo utilizado para manter a carga energizada quando o inversor não pode ou não deve permanecer conectado.</p>
      <div class="bypass-flow">
        <div class="bypass-step"><h4>1. Rede de bypass</h4><p>Fonte CA alternativa que precisa estar disponível e dentro dos limites definidos pela lógica.</p></div>
        <div class="bypass-arrow">→</div>
        <div class="bypass-step"><h4>2. EN</h4><p>Chave estática do lado do bypass. Quando liberada e conduzindo, conecta a rede de bypass à saída.</p></div>
        <div class="bypass-arrow">→</div>
        <div class="bypass-step"><h4>3. Barra de saída</h4><p>Recebe energia diretamente da rede de bypass, sem passar pelo inversor.</p></div>
        <div class="bypass-arrow">→</div>
        <div class="bypass-step"><h4>4. Carga crítica</h4><p>Permanece energizada, porém passa a depender da qualidade e continuidade da rede de bypass.</p></div>
      </div>
    </article>

    <article>
      <h3 style="margin-top:0;color:var(--navy)">O que muda quando a carga está em bypass?</h3>
      <div class="callout amber"><b>A carga continua energizada, mas o caminho bateria → inversor deixa de ser o caminho ativo.</b></div>
      <div class="condition-list">
        <div class="condition"><b>Bateria</b><span>Pode continuar carregada e conectada ao barramento CC, mas não está sustentando diretamente a carga.</span></div>
        <div class="condition"><b>Inversor</b><span>Pode estar parado, falho, em manutenção ou simplesmente fora do caminho da carga.</span></div>
        <div class="condition"><b>EN</b><span>É o elemento que conecta a rede de bypass à barra de saída.</span></div>
        <div class="condition"><b>Proteção da carga</b><span>A carga passa a ficar mais exposta às perturbações e à perda da rede de bypass.</span></div>
      </div>
    </article>
  </div>

  <div class="callout amber"><b>Condição necessária:</b> para uma transferência estática sem interrupção perceptível, normalmente é necessário que a rede de bypass esteja dentro das janelas de tensão/frequência e que exista condição de sincronismo adequada com o inversor. Os limites exatos dependem da configuração real da UPS.</div>
</section>

<section class="grid" style="margin-top:13px">
  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">Transferência do inversor para o bypass</h3>
    <div class="chain">
      <div class="step"><h4>Inversor em serviço</h4><p>EA conduz e alimenta a carga.</p></div>
      <div class="step"><h4>Necessidade de transferir</h4><p>Falha, sobrecarga, manutenção ou outra condição definida pela lógica.</p></div>
      <div class="step"><h4>Verificação do bypass</h4><p>Tensão, frequência, sincronismo e permissivos.</p></div>
      <div class="step"><h4>EN conduz</h4><p>A carga passa para a rede de bypass.</p></div>
    </div>
    <div class="callout green"><b>Se houver sincronismo:</b> pode ocorrer uma sobreposição muito curta entre EA e EN para evitar interrupção perceptível.</div>
  </article>

  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">Retorno do bypass para o inversor</h3>
    <div class="chain">
      <div class="step"><h4>Inversor recuperado</h4><p>Tensão e frequência voltam a ficar válidas.</p></div>
      <div class="step"><h4>Sincronização</h4><p>Inversor é alinhado com a rede de bypass.</p></div>
      <div class="step"><h4>EA assume</h4><p>O inversor volta a ser conectado à carga.</p></div>
      <div class="step"><h4>EN sai do caminho</h4><p>A carga retorna ao modo protegido pelo inversor.</p></div>
    </div>
    <div class="callout amber"><b>Sem sincronismo:</b> a lógica pode impedir a transferência normal ou adotar outra estratégia prevista pelo fabricante/configuração. Não assumir comportamento sem confirmar a lógica específica.</div>
  </article>
</section>

<section class="grid" style="margin-top:13px">
  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">Quando o bypass pode ser utilizado?</h3>
    <ul style="line-height:1.6">
      <li>Falha ou indisponibilidade do inversor.</li>
      <li>Sobrecarga acima da capacidade do inversor, conforme lógica do equipamento.</li>
      <li>Transferência para manutenção.</li>
      <li>Condição de proteção que retire o inversor da carga.</li>
    </ul>
  </article>
  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">Bypass estático × bypass manual/manutenção</h3>
    <p><b>Bypass estático:</b> transferência realizada pela chave estática EN, comandada pela lógica da UPS.</p>
    <p><b>Bypass manual/manutenção:</b> caminho mecânico/manual utilizado para isolar eletricamente a UPS durante manutenção, quando previsto no projeto.</p>
    <div class="callout red"><b>Não são a mesma coisa.</b> O bypass manual pode criar uma topologia diferente da condição normal de transferência estática e deve seguir procedimento específico da instalação.</div>
  </article>
</section>

<h2 id="eaxen" class="section-title"><span>7</span> Diferença entre as chaves EA e EN</h2>
<section class="card pad">
  <table class="alarm-table">
    <thead>
      <tr>
        <th>Chave</th>
        <th>Origem da energia</th>
        <th>Função principal</th>
        <th>Quando está ON</th>
        <th>Leitura operacional</th>
      </tr>
    </thead>
    <tbody>
      <tr>
        <td class="alarm">EA</td>
        <td>Saída do inversor</td>
        <td>Conectar o caminho <b>inversor → carga</b></td>
        <td>Quando a carga está sendo alimentada pelo inversor</td>
        <td>Se o EA estiver <b>inibido</b>, a energia da bateria/barramento CC pode não chegar à carga pelo caminho normal.</td>
      </tr>
      <tr>
        <td class="alarm">EN</td>
        <td>Rede de bypass</td>
        <td>Conectar o caminho <b>bypass → carga</b></td>
        <td>Quando a carga está sendo alimentada pela rede de bypass</td>
        <td>Se o EN estiver conduzindo, existe continuidade possível, porém a carga fica dependente da rede de bypass.</td>
      </tr>
    </tbody>
  </table>
  <div class="callout amber"><b>Resumo prático:</b> EA atende a carga a partir do <b>inversor</b>; EN atende a carga a partir da <b>rede de bypass</b>. As duas chaves levam energia para a mesma carga, mas por fontes diferentes.</div>
</section>

<h2 id="simultaneo" class="section-title"><span>8</span> O que acontece se EA e EN estiverem ativos ao mesmo tempo?</h2>
<section class="card pad">
  <h3 style="margin-top:0;color:var(--navy)">Painel interativo das chaves estáticas</h3>
  <div class="switch-panel">
    <div class="switch-card"><h4>EA — lado do inversor</h4><button class="big-switch on" id="eaSwitch">EA ON</button></div>
    <div class="switch-card"><h4>EN — lado do bypass</h4><button class="big-switch off" id="enSwitch">EN OFF</button></div>
  </div>
  <div id="switchOutcome" class="callout green"><b>Estado:</b> carga pelo inversor.</div>
  <div class="interactive-toolbar">
    <button id="syncYesBtn">Fontes sincronizadas</button>
    <button id="syncNoBtn">Fontes fora de sincronismo</button>
  </div>
</section>
<section class="grid">
  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">1. Sobreposição curta e controlada</h3>
    <p>Em uma transferência estática bem-sucedida, pode existir um <b>intervalo muito curto</b> em que EA e EN conduzem quase ao mesmo tempo. Isso só é seguro quando <b>inversor e bypass estão sincronizados</b> em tensão, frequência e fase.</p>
    <div class="callout green"><b>Interpretação:</b> essa sobreposição rápida pode fazer parte da transferência sem interrupção perceptível para a carga.</div>
  </article>
  <article class="card pad c6">
    <h3 style="margin-top:0;color:var(--navy)">2. Condução simultânea inadequada</h3>
    <p>Se EA e EN permanecerem ativos ao mesmo tempo <b>fora de sincronismo</b>, pode surgir corrente de circulação entre a saída do inversor e a rede de bypass.</p>
    <div class="callout red"><b>Riscos:</b> sobrecorrente, atuação de proteção, solicitação severa dos tiristores/chaves estáticas, falha do inversor, transferência forçada e até perda da carga.</div>
  </article>
</section>
<section class="card pad" style="margin-top:13px">
  <div class="callout amber"><b>Ponto importante:</b> EA ON + EN ON por um curto instante <b>não é necessariamente falha</b>; pode fazer parte de uma transferência controlada. Já uma condição <b>permanente</b> de ambas conduzindo não deve ser tratada como normal sem confirmar a lógica real do equipamento e o sincronismo entre as fontes.</div>
  <div class="callout red"><b>Regra prática para o Concept:</b> “duas chaves estáticas ativas ao mesmo tempo” só é aceitável como <b>sobreposição transitória controlada</b>. Fora disso, deve ser vista como condição potencialmente perigosa.</div>
</section>

<h2 id="alarmes" class="section-title"><span>9</span> Alarmes da UPS 2 — causa, efeito e confirmação</h2>
<section class="card pad">
<table class="alarm-table">
<thead><tr><th>Alarme</th><th>O que detecta</th><th>Efeito provável</th><th>Relação possível</th><th>O que confirmar</th></tr></thead>
<tbody>
<tr><td class="alarm">FALHA PSU</td><td>Falha em fonte auxiliar interna.</td><td>Pode afetar eletrônica de comando, supervisão e controle.</td><td>Pode ser causa de falhas subsequentes.</td><td>Event log, alimentação da PSU, tensão de saída da fonte.</td></tr>
<tr><td class="alarm">FALHA INVERSOR</td><td>Saída do inversor não considerada válida.</td><td>Compromete o caminho CC → CA.</td><td>Pode ser falha própria ou consequência da PSU.</td><td>Tensão/frequência do inversor, estado do controle.</td></tr>
<tr><td class="alarm">EA INIBIDO</td><td>Chave estática do caminho do inversor impedida de conectar.</td><td>Bloqueia inversor → carga.</td><td>Pode ser proteção consequente da falha do inversor.</td><td>Permissivos do EA e sequência temporal.</td></tr>
<tr><td class="alarm">TERRA CC</td><td>Redução do isolamento do circuito CC.</td><td>Degrada a integridade elétrica do sistema CC.</td><td>Pode ser independente dos demais alarmes.</td><td>Localização da falha à terra e estado do isolamento.</td></tr>
</tbody>
</table>
<div class="callout red" data-edit><b>Conclusão operacional:</b> “stand-by” descreve o modo, mas não garante disponibilidade. Com FALHA INVERSOR + EA INIBIDO, a função de sustentar a carga pelo caminho bateria → inversor pode estar indisponível.</div>
<div class="causegrid">
  <div class="causebox"><h3 style="margin-top:0;color:var(--navy)">Cadeia plausível</h3><div class="causeflow alarm-chain" id="alarmChain"><span class="causeitem">FALHA PSU</span><span class="causearrow">→</span><span class="causeitem">FALHA INVERSOR</span><span class="causearrow">→</span><span class="causeitem">EA INIBIDO</span></div><div class="callout amber">Hipótese técnica a confirmar pelo histórico de eventos; não deve ser tratada como fato apenas pela fotografia.</div><div class="interactive-toolbar"><button id="animateAlarmsBtn">▶ Mostrar relação entre alarmes</button></div></div>
  <div class="causebox"><h3 style="margin-top:0;color:var(--navy)">Falha paralela</h3><div class="causeflow"><span class="causeitem">TERRA CC</span><span class="causearrow">→</span><span class="causeitem">ISOLAMENTO DEGRADADO</span><span class="causearrow">→</span><span class="causeitem">MAIOR RISCO COM 2º DEFEITO</span></div><div class="callout red">Necessita investigação própria do circuito CC.</div></div>
</div>
</section>

<section class="grid" style="margin-top:13px">
  <article class="card pad c12">
    <h3 style="margin-top:0;color:var(--navy)">Possível cadeia causa → consequência</h3>
    <div class="chain">
      <div class="step"><h4>FALHA PSU</h4><p>Perda/degradação de uma fonte interna.</p></div>
      <div class="step"><h4>FALHA INVERSOR</h4><p>Controle ou potência do inversor deixa de entregar saída válida.</p></div>
      <div class="step"><h4>EA INIBIDO</h4><p>A lógica bloqueia a conexão do inversor à carga.</p></div>
      <div class="step"><h4>Redundância degradada</h4><p>UPS 2 pode não cumprir a função de backup pelo inversor.</p></div>
    </div>
    <div class="callout amber"><b>Importante:</b> essa sequência é tecnicamente plausível, não uma comprovação. O histórico de eventos com horário é o dado necessário para fechar a relação causal.</div>
  </article>
</section>

<h2 id="simulador" class="section-title"><span>10</span> Simulador avançado UPS 1 × UPS 2</h2>
<section class="card pad">
  <div class="sim-v3">
    <div class="sim-unit">
      <h3>UPS 1</h3>
      <div class="ctrlrow"><span>Rede do retificador</span><select id="u1rede"><option value="ok">Disponível</option><option value="fail">Perdida</option></select></div>
      <div class="ctrlrow"><span>Bateria</span><select id="u1bat"><option value="ok">Disponível</option><option value="fail">Indisponível</option></select></div>
      <div class="ctrlrow"><span>Inversor</span><select id="u1inv"><option value="ok">OK</option><option value="fail">Falha</option></select></div>
      <div class="ctrlrow"><span>EA</span><select id="u1ea"><option value="ok">Liberado</option><option value="fail">Inibido</option></select></div>
      <div class="ctrlrow"><span>Bypass</span><select id="u1bp"><option value="ok">Disponível</option><option value="fail">Indisponível</option></select></div>
    </div>
    <div class="sim-unit">
      <h3>UPS 2</h3>
      <div class="ctrlrow"><span>Rede do retificador</span><select id="u2rede"><option value="ok">Disponível</option><option value="fail">Perdida</option></select></div>
      <div class="ctrlrow"><span>Bateria</span><select id="u2bat"><option value="ok">Disponível</option><option value="fail">Indisponível</option></select></div>
      <div class="ctrlrow"><span>Inversor</span><select id="u2inv"><option value="fail" selected>Falha</option><option value="ok">OK</option></select></div>
      <div class="ctrlrow"><span>EA</span><select id="u2ea"><option value="fail" selected>Inibido</option><option value="ok">Liberado</option></select></div>
      <div class="ctrlrow"><span>Bypass</span><select id="u2bp"><option value="ok">Disponível</option><option value="fail">Indisponível</option></select></div>
    </div>
  </div>
  <div id="simResult" class="result-box" style="margin-top:14px"></div>
  <p class="small">Simulação didática. A lógica real de transferência UPS 1 ↔ UPS 2 e os permissivos devem ser confirmados no unifilar e na configuração da instalação.</p>
</section>

<h2 id="cenarios" class="section-title"><span>11</span> O que acontece se...? — cenários operacionais</h2>
<section class="scenarios">
  <article class="scenario"><h3>1. Perda da rede da UPS 1</h3><p>UPS 1 com bateria, inversor e EA saudáveis.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout green">A bateria sustenta o barramento CC e o inversor continua alimentando a carga.</div></article>
  <article class="scenario"><h3>2. Falha do inversor da UPS 1</h3><p>Bypass disponível e autorizado.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout amber">A continuidade pode ocorrer pelo bypass, mas a carga fica dependente dessa rede e perde a proteção plena do caminho bateria/inversor.</div></article>
  <article class="scenario"><h3>3. UPS 1 perdida + UPS 2 saudável</h3><p>UPS 2 com bateria, inversor e EA disponíveis.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout green">A redundância pode cumprir sua função, dependendo da lógica real de interligação/transferência da instalação.</div></article>
  <article class="scenario"><h3>4. UPS 1 perdida + UPS 2 na condição atual</h3><p>UPS 2 com FALHA INVERSOR + EA INIBIDO.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout red">O caminho por bateria/inversor da UPS 2 pode estar indisponível. A continuidade dependerá do caminho alternativo que ainda estiver apto.</div></article>
  <article class="scenario"><h3>5. Bateria disponível, inversor indisponível</h3><p>Existe energia no barramento CC.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout red">A presença de bateria não basta: sem inversor e EA disponíveis, a energia CC não chega à carga CA pelo caminho normal.</div></article>
  <article class="scenario"><h3>6. Terra CC + segundo defeito</h3><p>Já existe uma primeira falha de isolamento.</p><button onclick="toggleAns(this)">Revelar resposta</button><div class="reveal callout red">Um segundo defeito pode criar uma condição elétrica muito mais severa, dependendo da topologia do sistema CC.</div></article>
</section>

<h2 id="diagnostico" class="section-title"><span>13</span> Sequência de diagnóstico recomendada</h2>
<section class="grid">
  <article class="card pad c7">
    <div class="timeline">
      <div class="item"><div class="n">1</div><div data-edit><b>Histórico de eventos</b><p>Identificar qual alarme ocorreu primeiro e se houve transferência, inibição ou retorno automático.</p></div></div>
      <div class="item"><div class="n">2</div><div data-edit><b>Estado do inversor</b><p>Confirmar tensão/frequência de saída e condição do controle do inversor.</p></div></div>
      <div class="item"><div class="n">3</div><div data-edit><b>PSU</b><p>Verificar a fonte auxiliar e sua alimentação, pois ela pode afetar eletrônica de controle.</p></div></div>
      <div class="item"><div class="n">4</div><div data-edit><b>Circuito CC</b><p>Investigar a falha à terra no barramento/bateria/cabos conforme procedimento elétrico.</p></div></div>
      <div class="item"><div class="n">5</div><div data-edit><b>Bypass e sincronismo</b><p>Confirmar se a rede de bypass está dentro dos limites e apta à transferência.</p></div></div>
      <div class="item"><div class="n">6</div><div data-edit><b>Validação funcional</b><p>Após correções, testar disponibilidade conforme procedimento autorizado antes de considerar a redundância restabelecida.</p></div></div>
    </div>
  </article>
  <article class="card pad c5">
    <h3 style="margin-top:0;color:var(--navy)">Perguntas-chave para a equipe elétrica</h3>
    <ul style="line-height:1.6">
      <li>Qual foi o primeiro evento registrado?</li>
      <li>A falha PSU ocorreu antes da falha do inversor?</li>
      <li>O EA foi inibido automaticamente por proteção?</li>
      <li>O bypass está disponível e sincronizado?</li>
      <li>Qual é o ponto/local da falha à terra CC?</li>
      <li>A UPS 2 consegue sustentar carga pelo inversor após o reparo?</li>
    </ul>
    <div class="callout red"><b>Não forçar transferência ou manobra de teste</b> sem procedimento e equipe elétrica autorizada, pois a carga crítica pode ficar sem a última fonte disponível.</div>
  </article>
</section>

<p class="footer">UPS Concept V3.5 — material didático. A lógica real deve ser confirmada no manual, unifilar, procedimento e configuração específica da instalação.</p>
</main>

<div class="info-panel" id="infoPanel">
  <div class="info-head"><span>💡</span><b id="infoTitle">Entenda melhor</b><button class="close" id="closeInfo">×</button></div>
  <div class="info-body" id="infoBody"></div>
</div>

<div class="quiz-drawer" id="quizDrawer">
  <div class="quiz">
    <div style="display:flex;gap:10px;align-items:center;flex-wrap:wrap">
<h2 style="margin:0;color:var(--navy);flex:1">Quiz técnico — UPS</h2>
<button class="btn soft" id="restartQuiz">🔀 Reiniciar quiz</button>
<button class="btn" id="closeQuiz">Fechar</button>
</div>
<div class="callout amber" style="margin-top:10px"><b>Embaralhamento ativo:</b> a ordem das 18 questões e das alternativas A/B/C/D muda a cada reinício do quiz.</div>
    <div id="quizQuestions"></div>
    <button class="btn gold" id="gradeBtn">Corrigir quiz</button>
    <span id="score" style="font-weight:900;margin-left:10px"></span>
  </div>
</div>

<script>
const DATA={
u1load:{title:"Grandezas da carga — UPS 1",body:`<p>As indicações de tensão, frequência e corrente ajudam a confirmar se a UPS está efetivamente alimentando carga.</p><h4>Leitura operacional</h4><p>Tensão e frequência presentes com corrente diferente de zero são coerentes com unidade carregada.</p><span class="tag">Carga</span><span class="tag">CA</span>`},
u1inv:{title:"Inversor — UPS 1",body:`<p>O inversor converte a energia do barramento CC em CA. Na perda da rede, a bateria mantém o barramento CC e o inversor continua formando a alimentação da carga.</p>`},
u1bat:{title:"Bateria — UPS 1",body:`<p>A bateria é a reserva de energia do barramento CC. Ela não substitui o inversor: para alimentar a carga CA, a energia precisa atravessar a cadeia CC → inversor → chave estática.</p>`},
u1syn:{title:"Sinótico — UPS 1",body:`<p>O sinótico mostra o caminho de energia e o estado de componentes internos. Ele é útil para identificar se a carga está sendo alimentada pelo inversor ou pelo bypass.</p>`},
u2standby:{title:"UPS 2 em stand-by",body:`<p>“Stand-by” é um modo de operação. Ele não comprova disponibilidade.</p><h4>Neste caso</h4><p>Os alarmes ativos indicam que a função de redundância deve ser considerada degradada até confirmação de capacidade de assumir.</p>`},
u2inv:{title:"Inversor — UPS 2",body:`<p>Na fotografia, as indicações do inversor aparecem próximas da região inferior da escala, coerentes com a presença do alarme <b>FALHA INVERSOR</b>.</p><p>A confirmação deve ser feita pelos instrumentos oficiais e histórico da UPS.</p>`},
u2alarm:{title:"Alarmes ativos — UPS 2",body:`<p><b>FALHA INVERSOR:</b> saída CA do inversor inválida/indisponível.</p><p><b>EA INIBIDO:</b> conexão inversor → carga bloqueada.</p><p><b>FALHA TOMA DE TERRA CC:</b> degradação de isolamento no sistema CC.</p><p><b>FALHA PSU:</b> falha em fonte auxiliar interna.</p><h4>Leitura conjunta</h4><p>Há indícios de indisponibilidade da cadeia pelo inversor e uma segunda preocupação no circuito CC.</p>`},
u2bat:{title:"Bateria e circuito CC — UPS 2",body:`<p>A presença de tensão de bateria não garante disponibilidade completa. A falha à terra CC indica problema de isolamento que precisa ser localizado e eliminado conforme procedimento.</p>`}
};

const panel=document.getElementById('infoPanel'),title=document.getElementById('infoTitle'),body=document.getElementById('infoBody');
document.querySelectorAll('.hotspot').forEach(h=>h.addEventListener('click',()=>{
  if(document.body.classList.contains('editing'))return;
  const d=DATA[h.dataset.id];title.textContent=d.title;body.innerHTML=d.body;panel.style.display='block';
}));
document.getElementById('closeInfo').onclick=()=>panel.style.display='none';

document.querySelectorAll('.mode-tabs button').forEach(b=>b.onclick=()=>{
  document.querySelectorAll('.mode-tabs button').forEach(x=>x.classList.remove('active'));
  document.querySelectorAll('.mode-view').forEach(x=>x.classList.remove('active'));
  b.classList.add('active');document.getElementById(b.dataset.mode).classList.add('active');
});


function evalUnit(prefix){
  const rede=document.getElementById(prefix+'rede').value;
  const bat=document.getElementById(prefix+'bat').value;
  const inv=document.getElementById(prefix+'inv').value;
  const ea=document.getElementById(prefix+'ea').value;
  const bp=document.getElementById(prefix+'bp').value;
  return {
    inverterPath:(inv==='ok' && ea==='ok' && (rede==='ok' || bat==='ok')),
    batteryBackup:(bat==='ok' && inv==='ok' && ea==='ok'),
    bypass:(bp==='ok'),
    rede,bat,inv,ea,bp
  };
}
function updateSim(){
  const a=evalUnit('u1'), b=evalUnit('u2');
  let html='';
  if(a.inverterPath) html+='<div class="callout green"><b>UPS 1:</b> caminho pelo inversor disponível.</div>';
  else if(a.bypass) html+='<div class="callout amber"><b>UPS 1:</b> caminho do inversor indisponível; continuidade didática possível pelo bypass.</div>';
  else html+='<div class="callout red"><b>UPS 1:</b> sem caminho disponível nas condições selecionadas.</div>';

  if(b.inverterPath) html+='<div class="callout green"><b>UPS 2:</b> caminho pelo inversor disponível.</div>';
  else if(b.bypass) html+='<div class="callout amber"><b>UPS 2:</b> inversor indisponível; há apenas caminho alternativo didático pelo bypass.</div>';
  else html+='<div class="callout red"><b>UPS 2:</b> indisponível nas condições selecionadas.</div>';

  if(a.inverterPath && b.inverterPath) html+='<h3 style="color:var(--green)">Estado global: REDUNDÂNCIA DISPONÍVEL PELO INVERSOR</h3>';
  else if((a.inverterPath||a.bypass) && (b.inverterPath||b.bypass)) html+='<h3 style="color:var(--amber)">Estado global: REDUNDÂNCIA DEGRADADA / DEPENDENTE DE CAMINHO ALTERNATIVO</h3>';
  else html+='<h3 style="color:var(--red)">Estado global: SEM REDUNDÂNCIA EFETIVA</h3>';
  document.getElementById('simResult').innerHTML=html;
}
document.querySelectorAll('.sim-unit select').forEach(s=>s.addEventListener('change',updateSim));
updateSim();

function toggleAns(btn){
  const r=btn.nextElementSibling;
  const open=r.style.display==='block';
  r.style.display=open?'none':'block';
  btn.textContent=open?'Revelar resposta':'Ocultar resposta';
}

let editing=false;const editBtn=document.getElementById('editBtn');
editBtn.onclick=()=>{
  editing=!editing;document.body.classList.toggle('editing',editing);
  document.querySelectorAll('[data-edit],.hero h1,.hero p').forEach(el=>el.contentEditable=editing);
  editBtn.textContent=editing?'💾 Salvar':'✏️ Editar';
  if(!editing){saveText();saveHotspots();}
};
function saveText(){const els=[...document.querySelectorAll('[data-edit],.hero h1,.hero p')];localStorage.setItem('upsRefText',JSON.stringify(els.map(e=>e.innerHTML)));}
function loadText(){try{const vals=JSON.parse(localStorage.getItem('upsRefText')||'[]');[...document.querySelectorAll('[data-edit],.hero h1,.hero p')].forEach((e,i)=>{if(vals[i])e.innerHTML=vals[i]});}catch(e){}}
function saveHotspots(){const p={};document.querySelectorAll('.hotspot').forEach(h=>p[h.dataset.id]={left:h.style.left,top:h.style.top});localStorage.setItem('upsRefHot',JSON.stringify(p));}
function loadHotspots(){try{const p=JSON.parse(localStorage.getItem('upsRefHot')||'{}');document.querySelectorAll('.hotspot').forEach(h=>{if(p[h.dataset.id]){h.style.left=p[h.dataset.id].left;h.style.top=p[h.dataset.id].top}})}catch(e){}}
loadText();loadHotspots();

let drag=null;
document.querySelectorAll('.hotspot').forEach(h=>{
  h.addEventListener('pointerdown',e=>{if(!editing)return;drag={h,wrap:h.parentElement};h.setPointerCapture(e.pointerId)});
  h.addEventListener('pointermove',e=>{if(!drag)return;const r=drag.wrap.getBoundingClientRect();let x=(e.clientX-r.left)/r.width*100,y=(e.clientY-r.top)/r.height*100;x=Math.max(2,Math.min(98,x));y=Math.max(2,Math.min(98,y));drag.h.style.left=x+'%';drag.h.style.top=y+'%'});
  h.addEventListener('pointerup',()=>{if(drag){saveHotspots();drag=null}});
});



const quizData=[
{
  id:"q1",
  question:"Em perda da rede do retificador, com bateria, inversor e EA saudáveis, o que mantém a carga?",
  options:[
    {text:"Bypass obrigatoriamente",correct:false},
    {text:"PSU diretamente",correct:false},
    {text:"Bateria → barramento CC → inversor → EA",correct:true},
    {text:"Somente a rede normal",correct:false}
  ],
  explanation:"Com a rede do retificador perdida, a bateria sustenta o barramento CC; o inversor converte CC em CA e o EA mantém o caminho até a carga."
},
{
  id:"q2",
  question:"Qual afirmação é correta sobre o estado stand-by?",
  options:[
    {text:"Stand-by descreve um modo de operação, mas não comprova disponibilidade",correct:true},
    {text:"Stand-by sempre significa que a UPS está plenamente disponível",correct:false},
    {text:"Stand-by significa necessariamente bypass manual",correct:false},
    {text:"Stand-by significa necessariamente bateria descarregada",correct:false}
  ],
  explanation:"Stand-by informa o modo, não a saúde de todos os caminhos internos. Inversor, EA, bateria e outros permissivos ainda precisam estar disponíveis."
},
{
  id:"q3",
  question:"FALHA INVERSOR + EA INIBIDO compromete principalmente qual caminho?",
  options:[
    {text:"Rede de bypass → EN",correct:false},
    {text:"Rede → retificador",correct:false},
    {text:"PSU → carga",correct:false},
    {text:"Bateria → inversor → EA → carga",correct:true}
  ],
  explanation:"A falha do inversor impede a conversão CC→CA e o EA inibido impede a conexão do inversor à carga."
},
{
  id:"q4",
  question:"Qual dado melhor confirma a sequência causal entre FALHA PSU e FALHA INVERSOR?",
  options:[
    {text:"Cor do LED",correct:false},
    {text:"Event log com horário e sequência dos eventos",correct:true},
    {text:"Corrente da carga isoladamente",correct:false},
    {text:"Posição física do painel",correct:false}
  ],
  explanation:"O histórico temporal permite verificar qual evento surgiu primeiro e se houve encadeamento entre as falhas."
},
{
  id:"q5",
  question:"Quando a carga está alimentada pelo bypass, qual é a principal limitação?",
  options:[
    {text:"A carga obrigatoriamente fica sem tensão",correct:false},
    {text:"A bateria deixa de existir eletricamente",correct:false},
    {text:"O retificador sempre desliga",correct:false},
    {text:"A carga fica dependente da rede de bypass e perde a proteção plena do caminho bateria/inversor",correct:true}
  ],
  explanation:"O bypass pode preservar continuidade, mas a sustentação pela bateria via inversor deixa de ser o caminho ativo da carga."
},
{
  id:"q6",
  question:"A presença de uma bateria disponível garante, sozinha, o backup da carga CA?",
  options:[
    {text:"Sim, sempre",correct:false},
    {text:"Sim, desde que a PSU esteja energizada",correct:false},
    {text:"Não; inversor e EA também precisam estar disponíveis",correct:true},
    {text:"Somente se o bypass estiver indisponível",correct:false}
  ],
  explanation:"A bateria fornece energia CC. Para chegar à carga CA, o inversor precisa converter a energia e o EA precisa permitir sua conexão à carga."
},
{
  id:"q7",
  question:"Qual alarme pode aparecer como consequência de proteção após uma falha do inversor?",
  options:[
    {text:"EA INIBIDO",correct:true},
    {text:"TERRA CC",correct:false},
    {text:"FALHA PSU obrigatoriamente",correct:false},
    {text:"Nenhum deles",correct:false}
  ],
  explanation:"Se a saída do inversor não é válida, a lógica pode inibir o EA para impedir a conexão de uma fonte inadequada à carga."
},
{
  id:"q8",
  question:"A FALHA TOMA DE TERRA CC deve ser interpretada principalmente como:",
  options:[
    {text:"A causa obrigatória da falha do inversor",correct:false},
    {text:"Uma degradação de isolamento do circuito CC que precisa ser localizada",correct:true},
    {text:"Indicação direta de bypass ativo",correct:false},
    {text:"Confirmação de bateria plenamente carregada",correct:false}
  ],
  explanation:"O alarme indica redução de isolamento no sistema CC e deve ser investigado como uma condição própria."
},
{
  id:"q9",
  question:"Se a UPS 1 falhar e a UPS 2 estiver saudável, qual conclusão é tecnicamente mais correta?",
  options:[
    {text:"A UPS 2 certamente assume em qualquer instalação",correct:false},
    {text:"A carga obrigatoriamente cai",correct:false},
    {text:"A redundância pode atuar conforme a lógica real de interligação e transferência da instalação",correct:true},
    {text:"O bypass sempre fecha, independentemente de permissivos",correct:false}
  ],
  explanation:"O comportamento exato depende de como as duas UPS foram configuradas e interligadas no sistema real."
},
{
  id:"q10",
  question:"Se a UPS 1 falhar e a UPS 2 permanecer com FALHA INVERSOR e EA INIBIDO, qual condição deve ser considerada?",
  options:[
    {text:"A bateria da UPS 2 garante alimentação da carga",correct:false},
    {text:"A FALHA PSU deixa de ser relevante",correct:false},
    {text:"A carga fica automaticamente no inversor da UPS 2",correct:false},
    {text:"O caminho pelo inversor da UPS 2 pode estar indisponível",correct:true}
  ],
  explanation:"Bateria disponível não resolve a indisponibilidade do inversor ou do EA; por isso a redundância fica degradada."
},
{
  id:"q11",
  question:"Qual verificação tem maior prioridade para entender a origem dos quatro alarmes da UPS 2?",
  options:[
    {text:"Verificar o histórico de eventos e sua sequência temporal",correct:true},
    {text:"Trocar a bateria diretamente",correct:false},
    {text:"Forçar uma transferência",correct:false},
    {text:"Desligar o bypass",correct:false}
  ],
  explanation:"A sequência de eventos ajuda a distinguir causa primária, consequência e falhas independentes sem introduzir risco por uma manobra prematura."
},
{
  id:"q12",
  question:"Qual afirmação melhor resume a condição atual de redundância?",
  options:[
    {text:"UPS 2 em stand-by significa redundância plena",correct:false},
    {text:"A redundância pode estar degradada apesar de a UPS 2 permanecer energizada",correct:true},
    {text:"A presença de bypass comprova redundância plena",correct:false},
    {text:"A falha de terra CC melhora a disponibilidade do sistema",correct:false}
  ],
  explanation:"Energia presente no painel não significa que todos os caminhos necessários para assumir a carga estejam funcionais."
},
{
  id:"q13",
  question:"Qual afirmação descreve corretamente a diferença entre EA e EN?",
  options:[
    {text:"EA conecta a rede de bypass e EN conecta a bateria",correct:false},
    {text:"EA conecta o inversor à carga, enquanto EN conecta a rede de bypass à carga",correct:true},
    {text:"EA e EN são duas chaves manuais de manutenção",correct:false},
    {text:"EA e EN sempre devem conduzir juntas em regime permanente",correct:false}
  ],
  explanation:"EA pertence ao caminho do inversor; EN pertence ao caminho do bypass."
},
{
  id:"q14",
  question:"Se EA e EN estiverem ativos ao mesmo tempo, qual interpretação é a mais correta?",
  options:[
    {text:"É sempre uma falha grave, sem exceção",correct:false},
    {text:"É sempre normal, porque duas fontes aumentam a segurança da carga",correct:false},
    {text:"Pode ser aceitável apenas como sobreposição transitória e controlada, com fontes sincronizadas",correct:true},
    {text:"Significa automaticamente que o bypass manual foi fechado",correct:false}
  ],
  explanation:"Uma sobreposição muito curta pode fazer parte da transferência estática. Já uma condução simultânea persistente, especialmente fora de sincronismo, pode gerar correntes de circulação e atuação de proteção."
},
{
  id:"q15",
  question:"Quando a carga está alimentada pelo bypass estático, qual caminho está ativo?",
  options:[
    {text:"Rede de bypass → EN → barra de saída → carga",correct:true},
    {text:"Bateria → EA → retificador → carga",correct:false},
    {text:"Rede normal → bateria → EN → carga",correct:false},
    {text:"PSU → inversor → bypass manual → carga",correct:false}
  ],
  explanation:"No bypass estático, a rede de bypass alimenta diretamente a barra de saída através da chave estática EN."
},
{
  id:"q16",
  question:"Qual afirmação diferencia corretamente bypass estático de bypass manual/manutenção?",
  options:[
    {text:"São exatamente o mesmo caminho e possuem a mesma função operacional",correct:false},
    {text:"O bypass estático utiliza a EN e a lógica da UPS; o bypass manual/manutenção é um caminho mecânico/manual previsto para isolamento e manutenção",correct:true},
    {text:"O bypass manual sempre usa o inversor para alimentar a carga",correct:false},
    {text:"O bypass estático só pode ser usado quando a bateria está descarregada",correct:false}
  ],
  explanation:"A transferência estática é feita pela chave EN e lógica eletrônica; o bypass manual/manutenção é uma condição de manutenção que depende do projeto e procedimento da instalação."
},
{
  id:"q17",
  question:"Qual é a principal função do barramento CC no lado do inversor?",
  options:[
    {text:"Ser o ponto comum entre retificador, bateria e inversor",correct:true},
    {text:"Substituir a chave estática EN",correct:false},
    {text:"Alimentar diretamente a carga CA sem inversor",correct:false},
    {text:"Isolar mecanicamente o bypass manual",correct:false}
  ],
  explanation:"O barramento CC integra retificador, bateria e inversor, permitindo continuidade pela bateria quando a rede normal é perdida."
},
{
  id:"q18",
  question:"No lado do bypass, qual é a função da supervisão de tensão, frequência e fase?",
  options:[
    {text:"Carregar a bateria durante perda da rede",correct:false},
    {text:"Verificar se a rede de bypass está adequada para uma transferência segura",correct:true},
    {text:"Substituir o retificador durante operação normal",correct:false},
    {text:"Abrir o disjuntor da bateria sempre que o EN conduzir",correct:false}
  ],
  explanation:"A supervisão do bypass confirma se a fonte alternativa atende às condições necessárias antes da transferência pela EN."
}
];

let currentQuiz=[];

function shuffleArray(array){
  const a=[...array];
  for(let i=a.length-1;i>0;i--){
    const j=Math.floor(Math.random()*(i+1));
    [a[i],a[j]]=[a[j],a[i]];
  }
  return a;
}

function buildQuiz(){
  // 1) embaralha a ordem das questões
  currentQuiz=shuffleArray(quizData).map(q=>({
    ...q,
    // 2) embaralha também as alternativas de cada questão
    shuffledOptions:shuffleArray(q.options)
  }));

  document.getElementById('quizQuestions').innerHTML=currentQuiz.map((q,qi)=>{
    const opts=q.shuffledOptions.map((opt,oi)=>{
      const letter=String.fromCharCode(65+oi);
      return `<label><input type="radio" name="qq${qi}" value="${oi}"> ${letter}) ${opt.text}</label>`;
    }).join('');
    return `<div class="q">
      <b>${qi+1}. ${q.question}</b>
      ${opts}
      <div class="feedback" id="fq${qi}"></div>
    </div>`;
  }).join('');

  document.getElementById('score').textContent='';
}

const qd=document.getElementById('quizDrawer');

document.getElementById('quizBtn').onclick=()=>{
  buildQuiz();
  qd.style.display='block';
};

document.getElementById('restartQuiz').onclick=()=>{
  buildQuiz();
  qd.scrollTop=0;
};

document.getElementById('closeQuiz').onclick=()=>qd.style.display='none';

document.getElementById('gradeBtn').onclick=()=>{
  let s=0;

  currentQuiz.forEach((q,qi)=>{
    const selected=document.querySelector(`input[name="qq${qi}"]:checked`);
    const feedback=document.getElementById(`fq${qi}`);

    if(!selected){
      feedback.textContent='Questão não respondida.';
      feedback.style.color='#725115';
      return;
    }

    const chosen=q.shuffledOptions[Number(selected.value)];
    if(chosen.correct){
      s++;
      feedback.textContent='✓ Correta. '+q.explanation;
      feedback.style.color='#17835d';
    }else{
      const correct=q.shuffledOptions.find(o=>o.correct);
      feedback.textContent='Resposta incorreta. '+q.explanation+' Resposta esperada: '+correct.text+'.';
      feedback.style.color='#9c2c23';
    }
  });

  document.getElementById('score').textContent=`Resultado: ${s}/${currentQuiz.length}`;
};



const circuitModes={
  normal:{
    inv:["rede","q001","t001","ret","dc","inv","ea","load"],
    bp:[],
    info:'<b>Normal:</b> rede normal → DJ-IN → TF-IN → retificador → barramento CC → inversor → EA → carga.'
  },
  battery:{
    inv:["dc","inv","ea","load"],
    bp:[],
    info:'<b>Bateria:</b> bateria/DJ-B sustenta o barramento CC → inversor → EA → carga. O retificador pode estar sem alimentação.'
  },
  bypass:{
    inv:[],
    bp:["bprede","q501","t501","q502","sync","en","load"],
    info:'<b>Bypass:</b> rede de bypass → DJ-IN(BP) → TF-IN(BP)/DJ-OUT(BP) → supervisão → EN → carga.'
  },
  invfail:{
    inv:["dc"],
    bp:["bprede","q501","t501","q502","sync","en","load"],
    info:'<b>Falha do inversor:</b> o caminho pelo EA fica indisponível; se o bypass estiver apto, a carga pode ser transferida para EN.'
  },
  maint:{
    inv:[],
    bp:["bprede","load"],
    info:'<b>Manutenção:</b> quando previsto no projeto, o bypass manual alimenta a carga contornando a eletrônica da UPS. Seguir procedimento específico.'
  }
};

function setCircuitMode(mode){
  document.querySelectorAll('#invFlow .flow-node,#bpFlow .flow-node').forEach(n=>{
    n.classList.remove('active','warn','bad');
  });

  const cfg=circuitModes[mode];
  cfg.inv.forEach(stage=>{
    const el=document.querySelector(`#invFlow .flow-node[data-stage="${stage}"]`);
    if(el) el.classList.add('active');
  });
  cfg.bp.forEach(stage=>{
    const el=document.querySelector(`#bpFlow .flow-node[data-stage="${stage}"]`);
    if(el) el.classList.add('active');
  });

  if(mode==='invfail'){
    const el=document.querySelector('#invFlow .flow-node[data-stage="inv"]');
    if(el) el.classList.add('bad');
  }

  document.getElementById('circuitModeInfo').innerHTML=cfg.info;
  document.querySelectorAll('[data-cmode]').forEach(b=>b.classList.toggle('active',b.dataset.cmode===mode));
}

document.querySelectorAll('[data-cmode]').forEach(b=>b.addEventListener('click',()=>setCircuitMode(b.dataset.cmode)));
setCircuitMode('normal');

let deferredPrompt=null;
window.addEventListener('beforeinstallprompt',e=>{e.preventDefault();deferredPrompt=e;installBtn.hidden=false});
installBtn.onclick=async()=>{if(deferredPrompt){deferredPrompt.prompt();await deferredPrompt.userChoice;deferredPrompt=null;installBtn.hidden=true}};
if('serviceWorker'in navigator)navigator.serviceWorker.register('sw.js');


const componentInfo={
"rede-normal":"Fonte CA principal do retificador.",
"dj-in":"Conecta, protege e permite isolar a entrada do retificador.",
"tf-in":"Quando existente, fornece isolação galvânica e/ou adequação de tensão.",
"retificador":"Converte CA em CC, alimenta o barramento CC e mantém a bateria carregada.",
"barramento-cc":"Ponto comum entre retificador, bateria e inversor.",
"filtros-cc":"Reduzem ripple e estabilizam tensão/corrente no lado CC.",
"bateria":"Reserva de energia CC; para alimentar a carga CA depende do inversor e do EA.",
"dj-b":"Conecta, protege e permite isolar o banco de baterias.",
"terra-cc":"Monitora perda de isolamento do circuito CC.",
"inversor":"Converte CC em CA e controla tensão/frequência da saída.",
"sincronismo":"Compara inversor e bypass em tensão, frequência e fase.",
"filtro-saida":"Quando existente, reduz harmônicos, adapta tensão e/ou fornece isolação.",
"ea":"Chave estática que conecta o inversor à carga.",
"rede-bypass":"Fonte CA alternativa do caminho de bypass.",
"dj-in-bp":"Conecta, protege e permite isolar a alimentação do bypass.",
"tf-in-bp":"Quando existente, adapta tensão e/ou fornece isolação no bypass.",
"dj-out-bp":"Proteção/isolamento após o transformador de bypass, quando previsto.",
"sup-bypass":"Verifica tensão, frequência e fase antes de autorizar transferência.",
"en":"Chave estática que conecta a rede de bypass à carga.",
"bypass-manual":"Caminho manual/mecânico previsto para manutenção e isolamento da UPS.",
"backfeed":"Evita retorno indevido de energia para a rede de bypass.",
"barra-saida":"Ponto comum de saída que alimenta a carga crítica."
};

let faultMode=false;
document.querySelectorAll('.component.clickable').forEach(el=>{
  el.addEventListener('click',()=>{
    if(faultMode){
      document.querySelectorAll('.component.clickable').forEach(x=>x.classList.remove('dim'));
      el.classList.add('dim');
      guidedText.innerHTML='<b>Falha simulada:</b> '+el.querySelector('b').textContent+'. Observe qual caminho alternativo permanece disponível.';
      return;
    }
    guidedText.innerHTML='<b>'+el.querySelector('b').textContent+':</b> '+(componentInfo[el.dataset.comp]||'');
  });
});

const guidePaths={
normal:["rede","q001","t001","ret","dc","inv","ea","load"],
battery:["dc","inv","ea","load"],
bypass:["bprede","q501","t501","q502","sync","en","load"],
invfail:["dc","inv","bprede","q501","t501","q502","sync","en","load"],
maint:["bprede","load"]
};
let guideIndex=0;
function activeMode(){const b=document.querySelector('[data-cmode].active');return b?b.dataset.cmode:'normal';}
function allFlowNodes(){return [...document.querySelectorAll('#invFlow .flow-node,#bpFlow .flow-node')];}
function guideNodes(){
 const stages=guidePaths[activeMode()]||guidePaths.normal;
 return stages.map(stage=>document.querySelector(`#invFlow .flow-node[data-stage="${stage}"]`)||document.querySelector(`#bpFlow .flow-node[data-stage="${stage}"]`)).filter(Boolean);
}
function showGuideStep(){
 const nodes=guideNodes(); allFlowNodes().forEach(n=>{n.classList.add('dim');n.classList.remove('pulse-active')});
 if(!nodes.length)return; guideIndex=Math.max(0,Math.min(guideIndex,nodes.length-1));
 const n=nodes[guideIndex];n.classList.remove('dim');n.classList.add('pulse-active');
 guidedText.innerHTML=`<span class="energy-dot"></span><b>Etapa ${guideIndex+1}/${nodes.length}:</b> ${n.textContent.trim()}`;
}
followEnergyBtn?.addEventListener('click',()=>{guideIndex=0;guidedActions.style.display='flex';showGuideStep()});
nextStepBtn?.addEventListener('click',()=>{const n=guideNodes();if(guideIndex<n.length-1)guideIndex++;showGuideStep()});
prevStepBtn?.addEventListener('click',()=>{if(guideIndex>0)guideIndex--;showGuideStep()});
stopGuideBtn?.addEventListener('click',()=>{guidedActions.style.display='none';allFlowNodes().forEach(n=>n.classList.remove('dim','pulse-active'));guidedText.textContent=''});
faultModeBtn?.addEventListener('click',e=>{faultMode=!faultMode;e.currentTarget.classList.toggle('active',faultMode);guidedText.innerHTML=faultMode?'<b>Modo falha:</b> clique em um componente.':''});
resetInteractionBtn?.addEventListener('click',()=>{faultMode=false;faultModeBtn?.classList.remove('active');guidedActions.style.display='none';guidedText.textContent='';allFlowNodes().forEach(n=>n.classList.remove('dim','pulse-active','faulted'));document.querySelectorAll('.component.clickable').forEach(n=>n.classList.remove('dim'));setCircuitMode(activeMode())});

let eaOn=true,enOn=false,syncState=true;
function renderSwitches(){
 if(!eaSwitch||!enSwitch||!switchOutcome)return;
 eaSwitch.textContent='EA '+(eaOn?'ON':'OFF');eaSwitch.classList.toggle('on',eaOn);eaSwitch.classList.toggle('off',!eaOn);
 enSwitch.textContent='EN '+(enOn?'ON':'OFF');enSwitch.classList.toggle('on',enOn);enSwitch.classList.toggle('off',!enOn);
 if(eaOn&&!enOn){switchOutcome.className='callout green';switchOutcome.innerHTML='<b>Estado:</b> carga pelo inversor.'}
 else if(!eaOn&&enOn){switchOutcome.className='callout amber';switchOutcome.innerHTML='<b>Estado:</b> carga pelo bypass.'}
 else if(eaOn&&enOn&&syncState){switchOutcome.className='callout amber';switchOutcome.innerHTML='<b>Estado:</b> EA e EN simultâneos com fontes sincronizadas — sobreposição transitória controlada.'}
 else if(eaOn&&enOn&&!syncState){switchOutcome.className='callout red';switchOutcome.innerHTML='<b>Estado:</b> EA e EN simultâneos fora de sincronismo — condição potencialmente perigosa por corrente circulante.'}
 else{switchOutcome.className='callout red';switchOutcome.innerHTML='<b>Estado:</b> EA OFF e EN OFF — nenhum caminho estático alimentando a carga.'}
}
eaSwitch?.addEventListener('click',()=>{eaOn=!eaOn;renderSwitches()});
enSwitch?.addEventListener('click',()=>{enOn=!enOn;renderSwitches()});
syncYesBtn?.addEventListener('click',()=>{syncState=true;renderSwitches()});
syncNoBtn?.addEventListener('click',()=>{syncState=false;renderSwitches()});
renderSwitches();

animateAlarmsBtn?.addEventListener('click',async()=>{
 const chain=document.getElementById('alarmChain');if(!chain)return;
 const items=[...chain.querySelectorAll('.causeitem')],arrows=[...chain.querySelectorAll('.causearrow')];
 items.forEach(x=>x.classList.remove('highlight'));arrows.forEach(x=>x.classList.remove('highlight'));
 for(let i=0;i<items.length;i++){items[i].classList.add('highlight');if(i>0&&arrows[i-1])arrows[i-1].classList.add('highlight');await new Promise(r=>setTimeout(r,650))}
 setTimeout(()=>{items.forEach(x=>x.classList.remove('highlight'));arrows.forEach(x=>x.classList.remove('highlight'))},1400);
});

const progressSections=['conceito','energia','circuitos','bypassdet','eaxen','alarmes','simulador'];
const visited=new Set(JSON.parse(localStorage.getItem('upsVisited')||'[]'));
function paintProgress(){document.querySelectorAll('#progressStrip [data-sec]').forEach(s=>s.classList.toggle('done',visited.has(s.dataset.sec)))}
const obs=new IntersectionObserver(entries=>entries.forEach(e=>{if(e.isIntersecting&&progressSections.includes(e.target.id)){visited.add(e.target.id);localStorage.setItem('upsVisited',JSON.stringify([...visited]));paintProgress()}}),{threshold:.4});
progressSections.forEach(id=>{const el=document.getElementById(id);if(el)obs.observe(el)});paintProgress();

</script>
</body>
</html>